<html><head>
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="EMTP">
<meta name="author" content="EMTP">
<meta name="keywords" content="EMTP, DCG, Transients">
<title>EMTP output, Load-Flow solution, test case: \\eonakku\home\acs\gna\My Documents\EMTP\20240625_4-VSC_OP1_gna_withInit</title>
<link rel="STYLESHEET" type="text/css" href="c:\Program Files (x86)\EMTPWorks 4.4.0\EMTP\emtpstyle.css">
<script language="JavaScript">
function hidelayer(lname){
    lname.style.visibility='hidden';}
function showlayer(lname){
    lname.style.visibility='visible';
    }
function hide_show_onclick(oPre,oHider)
{
   if (oPre.style.display=="none"){
      oPre.style.display="block";
      oHider.innerHTML='<u>Hide</u>'
   }else {
      oPre.style.display="none";
      oHider.innerHTML='<u>Show</u>'
      		
   }

}
function myload(oDiv){
   oDiv.style.display="none";
}

</script>
</head>
<body>
<h1>EMTP Load-Flow Solution</h1>
<ul>
<li>Load-Flow for Design file: 
\\eonakku\home\acs\gna\My Documents\EMTP\20240625_4-VSC_OP1_gna_withInit.ecf</li>
</ul>
<p>Solution date: 24/07/04<br>
Solution time: 08:51:13.400</p>
<table id="LFTable"><tbody><tr><td class="tdhead">Device</td><td class="tdhead">Type</td><td class="tdhead" nowrap="nowrap">Vabc (kVRMSLL,deg) phasor</td><td class="tdhead" nowrap="nowrap">P (W)</td><td class="tdhead" nowrap="nowrap">Q (VAR)</td><td class="tdhead" nowrap="nowrap">Eabc (kVRMSLL,deg) phasor</td><td class="tdhead" nowrap="nowrap">Iabc (A,deg) phasor</td></tr>
<tr><td>LF4</td><td>Slack</td><td><table><tbody><tr><td>+0.4002200000E+03</td><td>+0.1393360839E-14</td></tr><tr><td>+0.4002200000E+03</td><td>-0.1200000000E+03</td></tr><tr><td>+0.4002200000E+03</td><td>+0.1200000000E+03</td></tr></tbody></table></td><td>-0.6376871017E+10</td><td>+0.8721112978E+09</td><td><table><tbody><tr><td>+0.4366710913E+03</td><td>-0.1697215508E+02</td></tr><tr><td>+0.4366710913E+03</td><td>-0.1369721551E+03</td></tr><tr><td>+0.4366710913E+03</td><td>+0.1030278449E+03</td></tr></tbody></table></td><td><table><tbody><tr><td>+0.1313067847E+05</td><td>-0.1722124479E+03</td></tr><tr><td>+0.1313067847E+05</td><td>+0.6778755210E+02</td></tr><tr><td>+0.1313067847E+05</td><td>-0.5221244790E+02</td></tr></tbody></table></td></tr>
<tr><td>DEV6/LF2</td><td>PVbus</td><td><table><tbody><tr><td>+0.4073784000E+03</td><td>+0.1241454510E+02</td></tr><tr><td>+0.4073784000E+03</td><td>-0.1075854549E+03</td></tr><tr><td>+0.4073784000E+03</td><td>+0.1324145451E+03</td></tr></tbody></table></td><td>+0.1394100000E+10</td><td>+0.5797982951E+09</td><td><table><tbody><tr><td>+0.4078217319E+03</td><td>+0.1256281191E+02</td></tr><tr><td>+0.4078217319E+03</td><td>-0.1074371881E+03</td></tr><tr><td>+0.4078217319E+03</td><td>+0.1325628119E+03</td></tr></tbody></table></td><td><table><tbody><tr><td>+0.3026170547E+04</td><td>-0.1016760432E+02</td></tr><tr><td>+0.3026170547E+04</td><td>-0.1301676043E+03</td></tr><tr><td>+0.3026170547E+04</td><td>+0.1098323957E+03</td></tr></tbody></table></td></tr>
<tr><td>DEV1/LF2</td><td>PVbus</td><td><table><tbody><tr><td>+0.4065940000E+03</td><td>+0.1207248713E+02</td></tr><tr><td>+0.4065940000E+03</td><td>-0.1079275129E+03</td></tr><tr><td>+0.4065940000E+03</td><td>+0.1320724871E+03</td></tr></tbody></table></td><td>+0.1144500000E+10</td><td>+0.2165462694E+08</td><td><table><tbody><tr><td>+0.4066135138E+03</td><td>+0.1219492532E+02</td></tr><tr><td>+0.4066135138E+03</td><td>-0.1078050747E+03</td></tr><tr><td>+0.4066135138E+03</td><td>+0.1321949253E+03</td></tr></tbody></table></td><td><table><tbody><tr><td>+0.2298724499E+04</td><td>+0.1098854593E+02</td></tr><tr><td>+0.2298724499E+04</td><td>-0.1090114541E+03</td></tr><tr><td>+0.2298724499E+04</td><td>+0.1309885459E+03</td></tr></tbody></table></td></tr>
<tr><td>DEV7/LF2</td><td>PVbus</td><td><table><tbody><tr><td>+0.2334118500E+03</td><td>+0.2094623136E+02</td></tr><tr><td>+0.2334118500E+03</td><td>-0.9905376864E+02</td></tr><tr><td>+0.2334118500E+03</td><td>+0.1409462314E+03</td></tr></tbody></table></td><td>+0.1991700000E+10</td><td>-0.3011685324E+09</td><td><table><tbody><tr><td>+0.2330349335E+03</td><td>+0.2159414197E+02</td></tr><tr><td>+0.2330349335E+03</td><td>-0.9840585803E+02</td></tr><tr><td>+0.2330349335E+03</td><td>+0.1415941420E+03</td></tr></tbody></table></td><td><table><tbody><tr><td>+0.7046355556E+04</td><td>+0.2954488780E+02</td></tr><tr><td>+0.7046355556E+04</td><td>-0.9045511220E+02</td></tr><tr><td>+0.7046355556E+04</td><td>+0.1495448878E+03</td></tr></tbody></table></td></tr>
<tr><td>DEV8/LF2</td><td>PVbus</td><td><table><tbody><tr><td>+0.2404570500E+03</td><td>+0.2012858647E+02</td></tr><tr><td>+0.2404570500E+03</td><td>-0.9987141353E+02</td></tr><tr><td>+0.2404570500E+03</td><td>+0.1401285865E+03</td></tr></tbody></table></td><td>+0.1991600000E+10</td><td>-0.6363302546E+08</td><td><table><tbody><tr><td>+0.2403952660E+03</td><td>+0.2073804610E+02</td></tr><tr><td>+0.2403952660E+03</td><td>-0.9926195390E+02</td></tr><tr><td>+0.2403952660E+03</td><td>+0.1407380461E+03</td></tr></tbody></table></td><td><table><tbody><tr><td>+0.6766133065E+04</td><td>+0.2195860451E+02</td></tr><tr><td>+0.6766133065E+04</td><td>-0.9804139549E+02</td></tr><tr><td>+0.6766133065E+04</td><td>+0.1419586045E+03</td></tr></tbody></table></td></tr>
<tr><td class="tdnob"></td><td class="tdnob"></td><td class="tdnob">Total Generation</td><td>+0.1450289827E+09</td><td>+0.1108762662E+10</td><td class="tdnob"></td><td class="tdnob"></td></tr>
<tr><td class="tdnob"></td><td class="tdnob"></td><td class="tdnob">Total Loads</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td class="tdnob"></td><td class="tdnob"></td></tr>
<tr><td class="tdnob"></td><td class="tdnob"></td><td class="tdnob">Total Generation-Loads</td><td>+0.1450289827E+09</td><td>+0.1108762662E+10</td><td class="tdnob"></td><td class="tdnob"></td></tr>
</tbody></table>
<a href="#" id="1"></a>
<div style="display:none">
<h1>Solution frequency: 50                              </h1>
</div>
<p>The Default Power Frequency is: 50                              </p>
<table><tbody><tr><td id="NodeVoltagesHider1N" onclick="hide_show_onclick(NodeVoltages1N,NodeVoltagesHider1N)" style="cursor:hand"><u>Show</u></td><td>Node Voltages</td></tr></tbody></table>
<div style="display:none" id="NodeVoltages1N"><a name="1N"></a>
<table id="NodeVoltagesTable" border="1"><tbody><tr><td id="NodeVoltageUnits" colspan="4" class="tdhead">Node Voltages</td></tr>
<tr><td class="tdhead">Node</td><td></td><td class="tdhead">Module (V)</td><td class="tdhead">Phase (degrees)</td></tr>
<tr><td>YgYg_np3/xfmr_A/s36</td><td>1</td><td>+0.1924898868E+06</td><td>+0.1861867183E+02</td></tr>
<tr><td>YgYg_np3/xfmr_A/s31</td><td>2</td><td>+0.3422042432E+06</td><td>+0.1861867183E+02</td></tr>
<tr><td>YgYg_np3/xfmr_B/s36</td><td>3</td><td>+0.1924898868E+06</td><td>-0.1013813282E+03</td></tr>
<tr><td>YgYg_np3/xfmr_B/s31</td><td>4</td><td>+0.3422042432E+06</td><td>-0.1013813282E+03</td></tr>
<tr><td>YgYg_np3/xfmr_C/s36</td><td>5</td><td>+0.1924898868E+06</td><td>+0.1386186718E+03</td></tr>
<tr><td>YgYg_np3/xfmr_C/s31</td><td>6</td><td>+0.3422042432E+06</td><td>+0.1386186718E+03</td></tr>
<tr><td>YgYg_np4/xfmr_A/s36</td><td>7</td><td>+0.1879079272E+06</td><td>+0.1915761407E+02</td></tr>
<tr><td>YgYg_np4/xfmr_A/s31</td><td>8</td><td>+0.3340585372E+06</td><td>+0.1915761407E+02</td></tr>
<tr><td>YgYg_np4/xfmr_B/s36</td><td>9</td><td>+0.1879079272E+06</td><td>-0.1008423859E+03</td></tr>
<tr><td>YgYg_np4/xfmr_B/s31</td><td>10</td><td>+0.3340585372E+06</td><td>-0.1008423859E+03</td></tr>
<tr><td>YgYg_np4/xfmr_C/s36</td><td>11</td><td>+0.1879079272E+06</td><td>+0.1391576141E+03</td></tr>
<tr><td>YgYg_np4/xfmr_C/s31</td><td>12</td><td>+0.3340585372E+06</td><td>+0.1391576141E+03</td></tr>
<tr><td>BUS_Ca</td><td>13</td><td>+0.3267782616E+06</td><td>+0.1393360839E-14</td></tr>
<tr><td>BUS_Cb</td><td>14</td><td>+0.3267782616E+06</td><td>-0.1200000000E+03</td></tr>
<tr><td>BUS_Cc</td><td>15</td><td>+0.3267782616E+06</td><td>+0.1200000000E+03</td></tr>
<tr><td>BUS_Ea</td><td>16</td><td>+0.1963323592E+06</td><td>+0.2012858647E+02</td></tr>
<tr><td>BUS_Eb</td><td>17</td><td>+0.1963323592E+06</td><td>-0.9987141353E+02</td></tr>
<tr><td>BUS_Ec</td><td>18</td><td>+0.1963323592E+06</td><td>+0.1401285865E+03</td></tr>
<tr><td>BUS_A2a</td><td>19</td><td>+0.1924898868E+06</td><td>+0.1861867183E+02</td></tr>
<tr><td>BUS_Aa</td><td>20</td><td>+0.3319826108E+06</td><td>+0.1207248713E+02</td></tr>
<tr><td>BUS_A2b</td><td>21</td><td>+0.1924898868E+06</td><td>-0.1013813282E+03</td></tr>
<tr><td>BUS_Ab</td><td>22</td><td>+0.3319826108E+06</td><td>-0.1079275129E+03</td></tr>
<tr><td>BUS_A2c</td><td>23</td><td>+0.1924898868E+06</td><td>+0.1386186718E+03</td></tr>
<tr><td>BUS_Ac</td><td>24</td><td>+0.3319826108E+06</td><td>+0.1320724871E+03</td></tr>
<tr><td>BUS_B2a</td><td>25</td><td>+0.1879079272E+06</td><td>+0.1915761407E+02</td></tr>
<tr><td>BUS_Ba</td><td>26</td><td>+0.3326230707E+06</td><td>+0.1241454510E+02</td></tr>
<tr><td>BUS_B2b</td><td>27</td><td>+0.1879079272E+06</td><td>-0.1008423859E+03</td></tr>
<tr><td>BUS_Bb</td><td>28</td><td>+0.3326230707E+06</td><td>-0.1075854549E+03</td></tr>
<tr><td>BUS_B2c</td><td>29</td><td>+0.1879079272E+06</td><td>+0.1391576141E+03</td></tr>
<tr><td>BUS_Bc</td><td>30</td><td>+0.3326230707E+06</td><td>+0.1324145451E+03</td></tr>
<tr><td>s4a</td><td>31</td><td>+0.3326230707E+06</td><td>+0.1241454510E+02</td></tr>
<tr><td>s6a</td><td>32</td><td>+0.3319826108E+06</td><td>+0.1207248713E+02</td></tr>
<tr><td>s4b</td><td>33</td><td>+0.3326230707E+06</td><td>-0.1075854549E+03</td></tr>
<tr><td>s6b</td><td>34</td><td>+0.3319826108E+06</td><td>-0.1079275129E+03</td></tr>
<tr><td>s4c</td><td>35</td><td>+0.3326230707E+06</td><td>+0.1324145451E+03</td></tr>
<tr><td>s6c</td><td>36</td><td>+0.3319826108E+06</td><td>+0.1320724871E+03</td></tr>
<tr><td>BUS_Fa</td><td>37</td><td>+0.1905799775E+06</td><td>+0.2094623136E+02</td></tr>
<tr><td>BUS_Fb</td><td>38</td><td>+0.1905799775E+06</td><td>-0.9905376864E+02</td></tr>
<tr><td>BUS_Fc</td><td>39</td><td>+0.1905799775E+06</td><td>+0.1409462314E+03</td></tr>
<tr><td>DEV6/s25a</td><td>40</td><td>+0.3326230707E+06</td><td>+0.1241454510E+02</td></tr>
<tr><td>DEV6/s25b</td><td>41</td><td>+0.3326230707E+06</td><td>-0.1075854549E+03</td></tr>
<tr><td>DEV6/s25c</td><td>42</td><td>+0.3326230707E+06</td><td>+0.1324145451E+03</td></tr>
<tr><td>DEV1/s25a</td><td>43</td><td>+0.3319826108E+06</td><td>+0.1207248713E+02</td></tr>
<tr><td>DEV1/s25b</td><td>44</td><td>+0.3319826108E+06</td><td>-0.1079275129E+03</td></tr>
<tr><td>DEV1/s25c</td><td>45</td><td>+0.3319826108E+06</td><td>+0.1320724871E+03</td></tr>
<tr><td>DEV7/s25a</td><td>46</td><td>+0.1905799775E+06</td><td>+0.2094623136E+02</td></tr>
<tr><td>DEV7/s25b</td><td>47</td><td>+0.1905799775E+06</td><td>-0.9905376864E+02</td></tr>
<tr><td>DEV7/s25c</td><td>48</td><td>+0.1905799775E+06</td><td>+0.1409462314E+03</td></tr>
<tr><td>DEV8/s25a</td><td>49</td><td>+0.1963323592E+06</td><td>+0.2012858647E+02</td></tr>
<tr><td>DEV8/s25b</td><td>50</td><td>+0.1963323592E+06</td><td>-0.9987141353E+02</td></tr>
<tr><td>DEV8/s25c</td><td>51</td><td>+0.1963323592E+06</td><td>+0.1401285865E+03</td></tr>
</tbody></table></div>
<p></p>
<table><tbody><tr><td id="PowerTransHider1PT" onclick="hide_show_onclick(PowerTrans1PT,PowerTransHider1PT)" style="cursor:hand"><u>Show</u></td><td>Transmitted Power</td></tr></tbody></table>
<div style="display:none" id="PowerTrans1PT"><a name="1PT"></a>
<table id="TransmittedPowerTable" border="1">
<tbody><tr><td class="tdhead" colspan="7">Transmitted Power</td></tr><tr><td class="tdhead" colspan="2"></td>
<td id="CurrentUnits" class="tdhead" colspan="2">Current</td><td class="tdhead" colspan="2">Power</td><td></td></tr>
<tr><td class="tdhead">From k</td><td class="tdhead">To m</td>
<td class="tdhead">Module (A)</td>
<td class="tdhead">Phase (degrees)</td>
<td class="tdhead">P (W)</td>
<td class="tdhead">Q (var)</td>
<td class="tdhead">Device</td></tr>
<tr><td>BUS_Ca</td><td>GND</td><td>+0.8169456540E+03</td><td>-0.9000000000E+02</td><td>+0.0000000000E+00</td><td>+0.1334800403E+09</td><td>RLC:Load1/La</td></tr>
<tr><td>GND</td><td>BUS_Ca</td><td>+0.8169456540E+03</td><td>+0.9000000000E+02</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>RLC:Load1/La</td></tr>
<tr><td>BUS_Cb</td><td>GND</td><td>+0.8169456540E+03</td><td>+0.1500000000E+03</td><td>+0.0000000000E+00</td><td>+0.1334800403E+09</td><td>RLC:Load1/Lb</td></tr>
<tr><td>GND</td><td>BUS_Cb</td><td>+0.8169456540E+03</td><td>-0.3000000000E+02</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>RLC:Load1/Lb</td></tr>
<tr><td>BUS_Cc</td><td>GND</td><td>+0.8169456540E+03</td><td>+0.3000000000E+02</td><td>+0.0000000000E+00</td><td>+0.1334800403E+09</td><td>RLC:Load1/Lc</td></tr>
<tr><td>GND</td><td>BUS_Cc</td><td>+0.8169456540E+03</td><td>-0.1500000000E+03</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>RLC:Load1/Lc</td></tr>
<tr><td>BUS_Ea</td><td>GND</td><td>+0.6205072093E+03</td><td>+0.1101285865E+03</td><td>+0.0000000000E+00</td><td>-0.6091282214E+08</td><td>RLC:Load3/Ca</td></tr>
<tr><td>GND</td><td>BUS_Ea</td><td>+0.6205072093E+03</td><td>-0.6987141353E+02</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>RLC:Load3/Ca</td></tr>
<tr><td>BUS_Eb</td><td>GND</td><td>+0.6205072093E+03</td><td>-0.9871413526E+01</td><td>+0.0000000000E+00</td><td>-0.6091282214E+08</td><td>RLC:Load3/Cb</td></tr>
<tr><td>GND</td><td>BUS_Eb</td><td>+0.6205072093E+03</td><td>+0.1701285865E+03</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>RLC:Load3/Cb</td></tr>
<tr><td>BUS_Ec</td><td>GND</td><td>+0.6205072093E+03</td><td>-0.1298714135E+03</td><td>+0.0000000000E+00</td><td>-0.6091282214E+08</td><td>RLC:Load3/Cc</td></tr>
<tr><td>GND</td><td>BUS_Ec</td><td>+0.6205072093E+03</td><td>+0.5012858647E+02</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>RLC:Load3/Cc</td></tr>
<tr><td>BUS_A2a</td><td>YgYg_np3/xfmr_A/s36</td><td>+0.7075640102E+04</td><td>+0.2406437803E+01</td><td>+0.6539142135E+09</td><td>+0.1901310621E+09</td><td>RLC:YgYg_np3/xfmr_A/RL1</td></tr>
<tr><td>YgYg_np3/xfmr_A/s36</td><td>BUS_A2a</td><td>+0.7075640102E+04</td><td>-0.1775935622E+03</td><td>-0.6539142135E+09</td><td>-0.1901310621E+09</td><td>RLC:YgYg_np3/xfmr_A/RL1</td></tr>
<tr><td>YgYg_np3/xfmr_A/s31</td><td>BUS_Aa</td><td>+0.3980047557E+04</td><td>+0.2406437803E+01</td><td>+0.6539142135E+09</td><td>+0.1901310621E+09</td><td>RLC:YgYg_np3/xfmr_A/RL2</td></tr>
<tr><td>BUS_Aa</td><td>YgYg_np3/xfmr_A/s31</td><td>+0.3980047557E+04</td><td>-0.1775935622E+03</td><td>-0.6512740838E+09</td><td>-0.1109271693E+09</td><td>RLC:YgYg_np3/xfmr_A/RL2</td></tr>
<tr><td>BUS_A2b</td><td>YgYg_np3/xfmr_B/s36</td><td>+0.7075640102E+04</td><td>-0.1175935622E+03</td><td>+0.6539142135E+09</td><td>+0.1901310621E+09</td><td>RLC:YgYg_np3/xfmr_B/RL1</td></tr>
<tr><td>YgYg_np3/xfmr_B/s36</td><td>BUS_A2b</td><td>+0.7075640102E+04</td><td>+0.6240643780E+02</td><td>-0.6539142135E+09</td><td>-0.1901310621E+09</td><td>RLC:YgYg_np3/xfmr_B/RL1</td></tr>
<tr><td>YgYg_np3/xfmr_B/s31</td><td>BUS_Ab</td><td>+0.3980047557E+04</td><td>-0.1175935622E+03</td><td>+0.6539142135E+09</td><td>+0.1901310621E+09</td><td>RLC:YgYg_np3/xfmr_B/RL2</td></tr>
<tr><td>BUS_Ab</td><td>YgYg_np3/xfmr_B/s31</td><td>+0.3980047557E+04</td><td>+0.6240643780E+02</td><td>-0.6512740838E+09</td><td>-0.1109271693E+09</td><td>RLC:YgYg_np3/xfmr_B/RL2</td></tr>
<tr><td>BUS_A2c</td><td>YgYg_np3/xfmr_C/s36</td><td>+0.7075640102E+04</td><td>+0.1224064378E+03</td><td>+0.6539142135E+09</td><td>+0.1901310621E+09</td><td>RLC:YgYg_np3/xfmr_C/RL1</td></tr>
<tr><td>YgYg_np3/xfmr_C/s36</td><td>BUS_A2c</td><td>+0.7075640102E+04</td><td>-0.5759356220E+02</td><td>-0.6539142135E+09</td><td>-0.1901310621E+09</td><td>RLC:YgYg_np3/xfmr_C/RL1</td></tr>
<tr><td>YgYg_np3/xfmr_C/s31</td><td>BUS_Ac</td><td>+0.3980047557E+04</td><td>+0.1224064378E+03</td><td>+0.6539142135E+09</td><td>+0.1901310621E+09</td><td>RLC:YgYg_np3/xfmr_C/RL2</td></tr>
<tr><td>BUS_Ac</td><td>YgYg_np3/xfmr_C/s31</td><td>+0.3980047557E+04</td><td>-0.5759356220E+02</td><td>-0.6512740838E+09</td><td>-0.1109271693E+09</td><td>RLC:YgYg_np3/xfmr_C/RL2</td></tr>
<tr><td>BUS_B2a</td><td>YgYg_np4/xfmr_A/s36</td><td>+0.6971062608E+04</td><td>+0.1560209679E+02</td><td>+0.6536982819E+09</td><td>+0.4061771403E+08</td><td>RLC:YgYg_np4/xfmr_A/RL1</td></tr>
<tr><td>YgYg_np4/xfmr_A/s36</td><td>BUS_B2a</td><td>+0.6971062608E+04</td><td>-0.1643979032E+03</td><td>-0.6536982819E+09</td><td>-0.4061771403E+08</td><td>RLC:YgYg_np4/xfmr_A/RL1</td></tr>
<tr><td>YgYg_np4/xfmr_A/s31</td><td>BUS_Ba</td><td>+0.3921222717E+04</td><td>+0.1560209679E+02</td><td>+0.6536982819E+09</td><td>+0.4061771403E+08</td><td>RLC:YgYg_np4/xfmr_A/RL2</td></tr>
<tr><td>BUS_Ba</td><td>YgYg_np4/xfmr_A/s31</td><td>+0.3921222717E+04</td><td>-0.1643979032E+03</td><td>-0.6511356173E+09</td><td>+0.3626222396E+08</td><td>RLC:YgYg_np4/xfmr_A/RL2</td></tr>
<tr><td>BUS_B2b</td><td>YgYg_np4/xfmr_B/s36</td><td>+0.6971062608E+04</td><td>-0.1043979032E+03</td><td>+0.6536982819E+09</td><td>+0.4061771403E+08</td><td>RLC:YgYg_np4/xfmr_B/RL1</td></tr>
<tr><td>YgYg_np4/xfmr_B/s36</td><td>BUS_B2b</td><td>+0.6971062608E+04</td><td>+0.7560209679E+02</td><td>-0.6536982819E+09</td><td>-0.4061771403E+08</td><td>RLC:YgYg_np4/xfmr_B/RL1</td></tr>
<tr><td>YgYg_np4/xfmr_B/s31</td><td>BUS_Bb</td><td>+0.3921222717E+04</td><td>-0.1043979032E+03</td><td>+0.6536982819E+09</td><td>+0.4061771403E+08</td><td>RLC:YgYg_np4/xfmr_B/RL2</td></tr>
<tr><td>BUS_Bb</td><td>YgYg_np4/xfmr_B/s31</td><td>+0.3921222717E+04</td><td>+0.7560209679E+02</td><td>-0.6511356173E+09</td><td>+0.3626222396E+08</td><td>RLC:YgYg_np4/xfmr_B/RL2</td></tr>
<tr><td>BUS_B2c</td><td>YgYg_np4/xfmr_C/s36</td><td>+0.6971062608E+04</td><td>+0.1356020968E+03</td><td>+0.6536982819E+09</td><td>+0.4061771403E+08</td><td>RLC:YgYg_np4/xfmr_C/RL1</td></tr>
<tr><td>YgYg_np4/xfmr_C/s36</td><td>BUS_B2c</td><td>+0.6971062608E+04</td><td>-0.4439790321E+02</td><td>-0.6536982819E+09</td><td>-0.4061771403E+08</td><td>RLC:YgYg_np4/xfmr_C/RL1</td></tr>
<tr><td>YgYg_np4/xfmr_C/s31</td><td>BUS_Bc</td><td>+0.3921222717E+04</td><td>+0.1356020968E+03</td><td>+0.6536982819E+09</td><td>+0.4061771403E+08</td><td>RLC:YgYg_np4/xfmr_C/RL2</td></tr>
<tr><td>BUS_Bc</td><td>YgYg_np4/xfmr_C/s31</td><td>+0.3921222717E+04</td><td>-0.4439790321E+02</td><td>-0.6511356173E+09</td><td>+0.3626222396E+08</td><td>RLC:YgYg_np4/xfmr_C/RL2</td></tr>
<tr><td>BUS_Ca</td><td>BUS_Ba</td><td>+0.3188246783E+04</td><td>-0.1758968222E+03</td><td>-0.5195896444E+09</td><td>+0.3727361512E+08</td><td>PI/RL coupled   :PI5</td></tr>
<tr><td>BUS_Ba</td><td>BUS_Ca</td><td>+0.3187135610E+04</td><td>+0.4721447124E+01</td><td>+0.5252865464E+09</td><td>+0.7095709425E+08</td><td>PI/RL coupled   :PI5</td></tr>
<tr><td>BUS_Cb</td><td>BUS_Bb</td><td>+0.3188246783E+04</td><td>+0.6410317781E+02</td><td>-0.5195896444E+09</td><td>+0.3727361512E+08</td><td>PI/RL coupled   :PI5</td></tr>
<tr><td>BUS_Bb</td><td>BUS_Cb</td><td>+0.3187135610E+04</td><td>-0.1152785529E+03</td><td>+0.5252865464E+09</td><td>+0.7095709425E+08</td><td>PI/RL coupled   :PI5</td></tr>
<tr><td>BUS_Cc</td><td>BUS_Bc</td><td>+0.3188246783E+04</td><td>-0.5589682219E+02</td><td>-0.5195896444E+09</td><td>+0.3727361512E+08</td><td>PI/RL coupled   :PI5</td></tr>
<tr><td>BUS_Bc</td><td>BUS_Cc</td><td>+0.3187135610E+04</td><td>+0.1247214471E+03</td><td>+0.5252865464E+09</td><td>+0.7095709425E+08</td><td>PI/RL coupled   :PI5</td></tr>
<tr><td>BUS_A2a</td><td>BUS_Ea</td><td>+0.7075640102E+04</td><td>-0.1775935622E+03</td><td>-0.6539142135E+09</td><td>-0.1901310621E+09</td><td>PI/RL coupled   :PI9</td></tr>
<tr><td>BUS_Ea</td><td>BUS_A2a</td><td>+0.6774764704E+04</td><td>+0.1670615182E+02</td><td>+0.6638666667E+09</td><td>+0.3970181366E+08</td><td>PI/RL coupled   :PI9</td></tr>
<tr><td>BUS_A2b</td><td>BUS_Eb</td><td>+0.7075640102E+04</td><td>+0.6240643780E+02</td><td>-0.6539142135E+09</td><td>-0.1901310621E+09</td><td>PI/RL coupled   :PI9</td></tr>
<tr><td>BUS_Eb</td><td>BUS_A2b</td><td>+0.6774764704E+04</td><td>-0.1032938482E+03</td><td>+0.6638666667E+09</td><td>+0.3970181366E+08</td><td>PI/RL coupled   :PI9</td></tr>
<tr><td>BUS_A2c</td><td>BUS_Ec</td><td>+0.7075640102E+04</td><td>-0.5759356220E+02</td><td>-0.6539142135E+09</td><td>-0.1901310621E+09</td><td>PI/RL coupled   :PI9</td></tr>
<tr><td>BUS_Ec</td><td>BUS_A2c</td><td>+0.6774764704E+04</td><td>+0.1367061518E+03</td><td>+0.6638666667E+09</td><td>+0.3970181366E+08</td><td>PI/RL coupled   :PI9</td></tr>
<tr><td>BUS_Ca</td><td>BUS_Aa</td><td>+0.3334327090E+04</td><td>-0.1756482798E+03</td><td>-0.5432221919E+09</td><td>+0.4133824768E+08</td><td>PI/RL coupled   :PI10</td></tr>
<tr><td>BUS_Aa</td><td>BUS_Ca</td><td>+0.3333511075E+04</td><td>+0.4903211035E+01</td><td>+0.5490077617E+09</td><td>+0.6905673502E+08</td><td>PI/RL coupled   :PI10</td></tr>
<tr><td>BUS_Cb</td><td>BUS_Ab</td><td>+0.3334327090E+04</td><td>+0.6435172020E+02</td><td>-0.5432221919E+09</td><td>+0.4133824768E+08</td><td>PI/RL coupled   :PI10</td></tr>
<tr><td>BUS_Ab</td><td>BUS_Cb</td><td>+0.3333511075E+04</td><td>-0.1150967890E+03</td><td>+0.5490077617E+09</td><td>+0.6905673502E+08</td><td>PI/RL coupled   :PI10</td></tr>
<tr><td>BUS_Cc</td><td>BUS_Ac</td><td>+0.3334327090E+04</td><td>-0.5564827980E+02</td><td>-0.5432221919E+09</td><td>+0.4133824768E+08</td><td>PI/RL coupled   :PI10</td></tr>
<tr><td>BUS_Ac</td><td>BUS_Cc</td><td>+0.3333511075E+04</td><td>+0.1249032110E+03</td><td>+0.5490077617E+09</td><td>+0.6905673502E+08</td><td>PI/RL coupled   :PI10</td></tr>
<tr><td>BUS_Ba</td><td>BUS_Aa</td><td>+0.2013815301E+03</td><td>-0.6037668618E+00</td><td>+0.3263126225E+08</td><td>+0.7544506257E+07</td><td>PI/RL coupled   :PI11</td></tr>
<tr><td>BUS_Aa</td><td>BUS_Ba</td><td>+0.2055198112E+03</td><td>+0.1750544561E+03</td><td>-0.3262071980E+08</td><td>-0.9984381295E+07</td><td>PI/RL coupled   :PI11</td></tr>
<tr><td>BUS_Bb</td><td>BUS_Ab</td><td>+0.2013815301E+03</td><td>-0.1206037669E+03</td><td>+0.3263126225E+08</td><td>+0.7544506257E+07</td><td>PI/RL coupled   :PI11</td></tr>
<tr><td>BUS_Ab</td><td>BUS_Bb</td><td>+0.2055198112E+03</td><td>+0.5505445611E+02</td><td>-0.3262071980E+08</td><td>-0.9984381295E+07</td><td>PI/RL coupled   :PI11</td></tr>
<tr><td>BUS_Bc</td><td>BUS_Ac</td><td>+0.2013815301E+03</td><td>+0.1193962331E+03</td><td>+0.3263126225E+08</td><td>+0.7544506257E+07</td><td>PI/RL coupled   :PI11</td></tr>
<tr><td>BUS_Ac</td><td>BUS_Bc</td><td>+0.2055198112E+03</td><td>-0.6494554389E+02</td><td>-0.3262071980E+08</td><td>-0.9984381295E+07</td><td>PI/RL coupled   :PI11</td></tr>
<tr><td>BUS_Ca</td><td>BUS_Aa</td><td>+0.3334327090E+04</td><td>-0.1756482798E+03</td><td>-0.5432221919E+09</td><td>+0.4133824768E+08</td><td>PI/RL coupled   :PI12</td></tr>
<tr><td>BUS_Aa</td><td>BUS_Ca</td><td>+0.3333511075E+04</td><td>+0.4903211035E+01</td><td>+0.5490077617E+09</td><td>+0.6905673502E+08</td><td>PI/RL coupled   :PI12</td></tr>
<tr><td>BUS_Cb</td><td>BUS_Ab</td><td>+0.3334327090E+04</td><td>+0.6435172020E+02</td><td>-0.5432221919E+09</td><td>+0.4133824768E+08</td><td>PI/RL coupled   :PI12</td></tr>
<tr><td>BUS_Ab</td><td>BUS_Cb</td><td>+0.3333511075E+04</td><td>-0.1150967890E+03</td><td>+0.5490077617E+09</td><td>+0.6905673502E+08</td><td>PI/RL coupled   :PI12</td></tr>
<tr><td>BUS_Cc</td><td>BUS_Ac</td><td>+0.3334327090E+04</td><td>-0.5564827980E+02</td><td>-0.5432221919E+09</td><td>+0.4133824768E+08</td><td>PI/RL coupled   :PI12</td></tr>
<tr><td>BUS_Ac</td><td>BUS_Cc</td><td>+0.3333511075E+04</td><td>+0.1249032110E+03</td><td>+0.5490077617E+09</td><td>+0.6905673502E+08</td><td>PI/RL coupled   :PI12</td></tr>
<tr><td>BUS_Ca</td><td>BUS_Ba</td><td>+0.3188246783E+04</td><td>-0.1758968222E+03</td><td>-0.5195896444E+09</td><td>+0.3727361512E+08</td><td>PI/RL coupled   :PI13</td></tr>
<tr><td>BUS_Ba</td><td>BUS_Ca</td><td>+0.3187135610E+04</td><td>+0.4721447124E+01</td><td>+0.5252865464E+09</td><td>+0.7095709425E+08</td><td>PI/RL coupled   :PI13</td></tr>
<tr><td>BUS_Cb</td><td>BUS_Bb</td><td>+0.3188246783E+04</td><td>+0.6410317781E+02</td><td>-0.5195896444E+09</td><td>+0.3727361512E+08</td><td>PI/RL coupled   :PI13</td></tr>
<tr><td>BUS_Bb</td><td>BUS_Cb</td><td>+0.3187135610E+04</td><td>-0.1152785529E+03</td><td>+0.5252865464E+09</td><td>+0.7095709425E+08</td><td>PI/RL coupled   :PI13</td></tr>
<tr><td>BUS_Cc</td><td>BUS_Bc</td><td>+0.3188246783E+04</td><td>-0.5589682219E+02</td><td>-0.5195896444E+09</td><td>+0.3727361512E+08</td><td>PI/RL coupled   :PI13</td></tr>
<tr><td>BUS_Bc</td><td>BUS_Cc</td><td>+0.3187135610E+04</td><td>+0.1247214471E+03</td><td>+0.5252865464E+09</td><td>+0.7095709425E+08</td><td>PI/RL coupled   :PI13</td></tr>
<tr><td>s4a</td><td>s6a</td><td>+0.2013824422E+03</td><td>-0.6048892626E+00</td><td>+0.3263126225E+08</td><td>+0.7545179664E+07</td><td>PI/RL coupled   :PI14</td></tr>
<tr><td>s6a</td><td>s4a</td><td>+0.2055186285E+03</td><td>+0.1750555334E+03</td><td>-0.3262071980E+08</td><td>-0.9983710479E+07</td><td>PI/RL coupled   :PI14</td></tr>
<tr><td>s4b</td><td>s6b</td><td>+0.2013824422E+03</td><td>-0.1206048893E+03</td><td>+0.3263126225E+08</td><td>+0.7545179664E+07</td><td>PI/RL coupled   :PI14</td></tr>
<tr><td>s6b</td><td>s4b</td><td>+0.2055186285E+03</td><td>+0.5505553343E+02</td><td>-0.3262071980E+08</td><td>-0.9983710479E+07</td><td>PI/RL coupled   :PI14</td></tr>
<tr><td>s4c</td><td>s6c</td><td>+0.2013824422E+03</td><td>+0.1193951107E+03</td><td>+0.3263126225E+08</td><td>+0.7545179664E+07</td><td>PI/RL coupled   :PI14</td></tr>
<tr><td>s6c</td><td>s4c</td><td>+0.2055186285E+03</td><td>-0.6494446657E+02</td><td>-0.3262071980E+08</td><td>-0.9983710479E+07</td><td>PI/RL coupled   :PI14</td></tr>
<tr><td>BUS_B2a</td><td>BUS_Fa</td><td>+0.6971062608E+04</td><td>-0.1643979032E+03</td><td>-0.6536982819E+09</td><td>-0.4061771403E+08</td><td>PI/RL coupled   :PI15</td></tr>
<tr><td>BUS_Fa</td><td>BUS_B2a</td><td>+0.7046355556E+04</td><td>+0.2954488780E+02</td><td>+0.6639000000E+09</td><td>-0.1003895108E+09</td><td>PI/RL coupled   :PI15</td></tr>
<tr><td>BUS_B2b</td><td>BUS_Fb</td><td>+0.6971062608E+04</td><td>+0.7560209679E+02</td><td>-0.6536982819E+09</td><td>-0.4061771403E+08</td><td>PI/RL coupled   :PI15</td></tr>
<tr><td>BUS_Fb</td><td>BUS_B2b</td><td>+0.7046355556E+04</td><td>-0.9045511220E+02</td><td>+0.6639000000E+09</td><td>-0.1003895108E+09</td><td>PI/RL coupled   :PI15</td></tr>
<tr><td>BUS_B2c</td><td>BUS_Fc</td><td>+0.6971062608E+04</td><td>-0.4439790321E+02</td><td>-0.6536982819E+09</td><td>-0.4061771403E+08</td><td>PI/RL coupled   :PI15</td></tr>
<tr><td>BUS_Fc</td><td>BUS_B2c</td><td>+0.7046355556E+04</td><td>+0.1495448878E+03</td><td>+0.6639000000E+09</td><td>-0.1003895108E+09</td><td>PI/RL coupled   :PI15</td></tr>
<tr><td>YgYg_np3/xfmr_A/s31</td><td>GND</td><td>+0.3980047557E+04</td><td>-0.1775935622E+03</td><td>-0.6539142135E+09</td><td>-0.1901310621E+09</td><td>Transformer: Ideal unit:YgYg_np3/xfmr_A/Tygyg</td></tr>
<tr><td>YgYg_np3/xfmr_A/s36</td><td>GND</td><td>+0.7075640102E+04</td><td>+0.2406437803E+01</td><td>+0.6539142135E+09</td><td>+0.1901310621E+09</td><td>Transformer: Ideal unit:YgYg_np3/xfmr_A/Tygyg</td></tr>
<tr><td>YgYg_np3/xfmr_B/s31</td><td>GND</td><td>+0.3980047557E+04</td><td>+0.6240643780E+02</td><td>-0.6539142135E+09</td><td>-0.1901310621E+09</td><td>Transformer: Ideal unit:YgYg_np3/xfmr_B/Tygyg</td></tr>
<tr><td>YgYg_np3/xfmr_B/s36</td><td>GND</td><td>+0.7075640102E+04</td><td>-0.1175935622E+03</td><td>+0.6539142135E+09</td><td>+0.1901310621E+09</td><td>Transformer: Ideal unit:YgYg_np3/xfmr_B/Tygyg</td></tr>
<tr><td>YgYg_np3/xfmr_C/s31</td><td>GND</td><td>+0.3980047557E+04</td><td>-0.5759356220E+02</td><td>-0.6539142135E+09</td><td>-0.1901310621E+09</td><td>Transformer: Ideal unit:YgYg_np3/xfmr_C/Tygyg</td></tr>
<tr><td>YgYg_np3/xfmr_C/s36</td><td>GND</td><td>+0.7075640102E+04</td><td>+0.1224064378E+03</td><td>+0.6539142135E+09</td><td>+0.1901310621E+09</td><td>Transformer: Ideal unit:YgYg_np3/xfmr_C/Tygyg</td></tr>
<tr><td>YgYg_np4/xfmr_A/s31</td><td>GND</td><td>+0.3921222717E+04</td><td>-0.1643979032E+03</td><td>-0.6536982819E+09</td><td>-0.4061771403E+08</td><td>Transformer: Ideal unit:YgYg_np4/xfmr_A/Tygyg</td></tr>
<tr><td>YgYg_np4/xfmr_A/s36</td><td>GND</td><td>+0.6971062608E+04</td><td>+0.1560209679E+02</td><td>+0.6536982819E+09</td><td>+0.4061771403E+08</td><td>Transformer: Ideal unit:YgYg_np4/xfmr_A/Tygyg</td></tr>
<tr><td>YgYg_np4/xfmr_B/s31</td><td>GND</td><td>+0.3921222717E+04</td><td>+0.7560209679E+02</td><td>-0.6536982819E+09</td><td>-0.4061771403E+08</td><td>Transformer: Ideal unit:YgYg_np4/xfmr_B/Tygyg</td></tr>
<tr><td>YgYg_np4/xfmr_B/s36</td><td>GND</td><td>+0.6971062608E+04</td><td>-0.1043979032E+03</td><td>+0.6536982819E+09</td><td>+0.4061771403E+08</td><td>Transformer: Ideal unit:YgYg_np4/xfmr_B/Tygyg</td></tr>
<tr><td>YgYg_np4/xfmr_C/s31</td><td>GND</td><td>+0.3921222717E+04</td><td>-0.4439790321E+02</td><td>-0.6536982819E+09</td><td>-0.4061771403E+08</td><td>Transformer: Ideal unit:YgYg_np4/xfmr_C/Tygyg</td></tr>
<tr><td>YgYg_np4/xfmr_C/s36</td><td>GND</td><td>+0.6971062608E+04</td><td>+0.1356020968E+03</td><td>+0.6536982819E+09</td><td>+0.4061771403E+08</td><td>Transformer: Ideal unit:YgYg_np4/xfmr_C/Tygyg</td></tr>
<tr><td>DEV6/s25a</td><td>BUS_Ba</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>Ideal switch:DEV6/i_t_1/swa</td></tr>
<tr><td>DEV6/s25b</td><td>BUS_Bb</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>Ideal switch:DEV6/i_t_1/swb</td></tr>
<tr><td>DEV6/s25c</td><td>BUS_Bc</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>Ideal switch:DEV6/i_t_1/swc</td></tr>
<tr><td>DEV1/s25a</td><td>BUS_Aa</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>Ideal switch:DEV1/i_t_1/swa</td></tr>
<tr><td>DEV1/s25b</td><td>BUS_Ab</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>Ideal switch:DEV1/i_t_1/swb</td></tr>
<tr><td>DEV1/s25c</td><td>BUS_Ac</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>Ideal switch:DEV1/i_t_1/swc</td></tr>
<tr><td>DEV7/s25a</td><td>BUS_Fa</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>Ideal switch:DEV7/i_t_1/swa</td></tr>
<tr><td>DEV7/s25b</td><td>BUS_Fb</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>Ideal switch:DEV7/i_t_1/swb</td></tr>
<tr><td>DEV7/s25c</td><td>BUS_Fc</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>Ideal switch:DEV7/i_t_1/swc</td></tr>
<tr><td>DEV8/s25a</td><td>BUS_Ea</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>Ideal switch:DEV8/i_t_1/swa</td></tr>
<tr><td>DEV8/s25b</td><td>BUS_Eb</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>Ideal switch:DEV8/i_t_1/swb</td></tr>
<tr><td>DEV8/s25c</td><td>BUS_Ec</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>+0.0000000000E+00</td><td>Ideal switch:DEV8/i_t_1/swc</td></tr>
<tr><td>s4a</td><td>BUS_Ba</td><td>+0.2013824422E+03</td><td>+0.1793951107E+03</td><td>-0.3263126225E+08</td><td>-0.7545179664E+07</td><td>Ideal switch:SW1a</td></tr>
<tr><td>s4b</td><td>BUS_Bb</td><td>+0.2013824422E+03</td><td>+0.5939511074E+02</td><td>-0.3263126225E+08</td><td>-0.7545179664E+07</td><td>Ideal switch:SW1b</td></tr>
<tr><td>s4c</td><td>BUS_Bc</td><td>+0.2013824422E+03</td><td>-0.6060488926E+02</td><td>-0.3263126225E+08</td><td>-0.7545179664E+07</td><td>Ideal switch:SW1c</td></tr>
<tr><td>BUS_Aa</td><td>s6a</td><td>+0.2055186285E+03</td><td>+0.1750555334E+03</td><td>-0.3262071980E+08</td><td>-0.9983710479E+07</td><td>Ideal switch:SW2a</td></tr>
<tr><td>BUS_Ab</td><td>s6b</td><td>+0.2055186285E+03</td><td>+0.5505553343E+02</td><td>-0.3262071980E+08</td><td>-0.9983710479E+07</td><td>Ideal switch:SW2b</td></tr>
<tr><td>BUS_Ac</td><td>s6c</td><td>+0.2055186285E+03</td><td>-0.6494446657E+02</td><td>-0.3262071980E+08</td><td>-0.9983710479E+07</td><td>Ideal switch:SW2c</td></tr>
<tr><td class="tdnob"></td><td class="tdnob"></td><td class="tdnob"></td><td class="tdnob">Losses</td><td>+0.1450289827E+09
</td><td>+0.1108762662E+10
</td><td></td></tr></tbody></table></div>
<p></p>
<table id="Pbalance"><tbody><tr><td class="tdhead" colspan="2">Power balance</td></tr><tr><td>P=-0.5483627319E-05</td><td>Q=-0.9536743164E-06</td></tr></tbody></table>
<hr>


</body></html>